Reg. No.,Study Action No.,Study,Facility,Phase,Cause,Consequences,Recommendations,Company Name,Discipline,Sub-Discipline,Future Action Response,Due Date,QueSeries
1,1,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Uncertainties or improper work planning on manpower loading during Post-SD campaign including Operations work group manpower,"Disruptions to work plan requiring site adjustments or rearrangement of POB, e.g. demob POB, resulting in delays to complete planned work campaign activities.","To review Post-SD campaign manning level and update to include additional 5 POB from Hess Operations during start-up for 3-5 days, as advised by Hess Operations, i.e. 65 pax instead of 60 pax.",MMHE,HUC,HUC,,31-Jul-20,0
2,2,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Uncertainties or improper work planning on manpower loading during Post-SD campaign including Operations work group manpower,"Disruptions to work plan requiring site adjustments or rearrangement of POB, e.g. demob POB, resulting in delays to complete planned work campaign activities.","To confirm if accommodation for Sapura T&I POB can be arranged at CPP, during Post-SD campaign. To then review and update work campaign POB plan, as required.",Hess ,Construction,Construction,,31-Jul-20,0
3,3,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Loss of power to lighting and essential equipment during night work activities at CPP,"Unsafe conditions, Unsafe acts - resulting in personnel injuries / fatality due to falls, incorrect handling of energized tools or equipment, falling from height, adverse weather, etc.and equipment / asset damage.","To confirm if MRU Gas and Condensate Modules lighting fixtures will be commissioned and energized prior to night work activities at these modules including adsorbent lifting / material transfer activities. If module lightings cannot be energized, to assess requirement for temporary lighting fixtures to perform work activities during night time.",MMHE,Commissioning,Commissioning,,31-Jul-20,0
4,4,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Unavailability of support personnel or Inadequate supervision for night work activities

2. Improper / Inadequate work control procedures for night work activities, E.g. Work packs, method statements, JSA","Unsafe conditions, Unsafe acts - resulting in personnel injuries / fatality due to falls, incorrect handling of energized tools or equipment, falling from height, adverse weather, etc.and equipment / asset damage.","To review current Post-SD HUC work packs (for planned night work activities, e.g. RT, NDT, hydrotests, adsorbent loading, etc.) and Project EHS Bridging document (for unplanned or extended hours work activities), and update to include controls for night work activities including requirement for JSA, location of work, area restriction due to work activities, required manning, etc.",MMHE,Commissioning,Commissioning,,31-Jul-20,0
5,5,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Current work plan is for AWB to move-out to stand-off location during night time 
(no gangway transfer between CPP and AWB during night shift)

Restrictions on Maximum POB at CPP during night time - shall not exceed 120 POB (based on CPP Life boat capacity 3x50%)

(Max HUC personnel for night shift - 20 at one time)","Unable to mobilize all 20 pax for planned work activities, resulting in delays to complete work campaign - Number of HUC personnel during night time will be restricted to maximum number of allowable POB at CPP","To ensure that AWB will be available for personnel transfer operations during all planned night work activities. 

On opportunity basis, to review with Operations to accommodate HUC night work activities personnel at CPP (as part of CPP POB)",MMHE,Marine,Marine,,31-Jul-20,0
6,6,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inappropriate muster area location considering HUC work activities and POB during Post-SD Campaign ,Personnel unable to safely muster and communicate in emergency events resulting in increased risks of personnel injuries / fatalities.,"To review proposed muster area including provisions at muster area, during Post-SD campaign with Hess Operations, based on planned manning levels. To then update Project SIMOPS Plan, Bridging ERP and Onboarding / Pre-boarding information, as required.

Current Muster Area - Primary at LQ + Lifeboat Embarkation (not all POB at LQ), and Secondary at Lifeboat Embarkation. ",Hess ,EHS,Technical Safety ,,31-Jul-20,0
7,7,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Personnel unaware or not familiar with change of Emergency Response procedures at facility - same personnel transitioning from SD to Post-SD Campaign

(During Pre/Post-SD and SD there will be different muster area, POB controls, etc.)",Personnel unable to safely muster and communicate in a timely manner during emergency events resulting in increased risks of personnel injuries / fatality.,"To ensure that relevant HUC work pack are updated for relocation of T-Card boards, temporary muster area signage, work vests, etc. - to relocate from location during Shutdown to location during Post-Shutdown Campaign. To then ensure execution of work is performed at start of Post-Shutdown campaign.",MMHE,HUC,HUC,,31-Jul-20,0
8,8,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Personnel unaware or not familiar with change of Emergency Response procedures at facility - same personnel transitioning from SD to Post-SD Campaign

(During Pre/Post-SD and SD there will be different muster area, POB controls, etc.)",Personnel unable to safely muster and communicate in a timely manner during emergency events resulting in increased risks of personnel injuries / fatality.,"To ensure that an EHS Induction is arranged at site to communicate updates or changes on muster area and POB control, from Shutdown to Post-Shutdown campaign.",MMHE,EHS,Technical Safety ,,31-Jul-20,0
9,9,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Personnel unaware or not familiar with change of Emergency Response procedures at facility - same personnel transitioning from SD to Post-SD Campaign

(During Pre/Post-SD and SD there will be different muster area, POB controls, etc.)",Personnel unable to safely muster and communicate in a timely manner during emergency events resulting in increased risks of personnel injuries / fatality.,To ensure that an Emergency Drill is performed at early stage of Post-Shutdown Campaign.,Hess ,EHS,Technical Safety ,,31-Jul-20,0
10,10,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Demobilization / removal of temporary HUC LSA equipment activities - Inadequate LSA equipment provision for personnel escape and evacuation due to increase of manning level at BRG CPP ,Personnel unable to escape and evacuate in a safe and timely manner resulting in increased risks of personnel injuries / fatalities.,"During removal of liferafts, to ensure POB onboard CPP is controlled / aligned with available LSA on CPP, i.e. maximum of 120 POB, based on CPP lifeboat capacity for 3x50% POB. ",MMHE,HUC,HUC,,31-Jul-20,0
11,11,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Demobilization / removal of temporary HUC LSA equipment activities - Inadequate LSA equipment provision for personnel escape and evacuation due to increase of manning level at BRG CPP ,Personnel unable to escape and evacuate in a safe and timely manner resulting in increased risks of personnel injuries / fatalities.,"To ensure removal of liferafts is scheduled as a final work activity during work campaign, prior to HUC demobilization from CPP.",MMHE,HUC,HUC,,31-Jul-20,0
12,12,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Insufficient / obstruction of work access and egress due to storage of temporary work campaign equipment and tools at BRG CPP

2. Improper storage of hazardous temporary equipment giving, e.g. pressurized bottle storage","1. Unsafe work conditions, unsafe acts - resulting in increased risk of personnel injuries, equipment damage and delays to complete work campaign.

2. Disruption of other work group activities","To review suitability of proposed HUC temporary equipment storage area during Post-Shutdown campaign with Hess Operations, considering accessibility, proximity to platform equipment during material transfer, Operations work area, etc. 

If temporary equipment storage area requires to be relocated, to update HUC work packs and relevant procedures, e.g. Area 2 used as gas-rack during Shutdown campaign, and proposed to be reused during Post-Shutdown.",MMHE,HUC,HUC,,31-Jul-20,0
13,13,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Material Handling activities close to hydrocarbon containment equipment in Operations - e.g. hydrocarbon piping, vessels","Damage to hydrocarbon containment equipment, leading to LOPC risks leading to fire & explosion, resulting in personnel injuries / fatalities, major platform asset and environmental impacts.",To review work site and proximity of work activities to platform hydrocarbon containment equipment. To ensure adequate work area separation or barricade is erected if work is in close proximity to hydrocarbon containment equipment. To reflect requirement in HUC work pack layouts and JSA.,MMHE,HUC,HUC,,31-Jul-20,0
14,14,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Incorrect / improper pressurized habitat installation at BRG CPP Hazardous Classified Area 

2. Improper / Lack of inspections and verifications of habitat set-up for safe operations
","Source of ignition causing Increased risk of fire & explosion in event of hydrocarbon LOPC, resulting in personnel injuries / fatalities, major platform asset and environmental impacts.","To review Pressurized Habitat sizes based on planned work activities. To ensure adequate modular habitat provisions are made available at site to optimize habitat operations and controls, e.g. single habitat for work site in close proximity.
To then update relevant HUC work packs and TEC list.",MMHE,HUC,HUC,,31-Jul-20,0
15,15,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Concurrent pressurized habitat operations (hot work activities) - up to 6 at one time during Post-Shutdown campaign,Refer to MRU Integration Project Pre-Shutdown Campaign Concurrent Hot work RA,To ensure recommendations from MRU Integration Project Pre-Shutdown Campaign Concurrent Hotwork Risk Assessment are adopted and incorporated into relevant Post-Shutdown Campaign safe work procedures and work packs.,MMHE,HUC,HUC,,31-Jul-20,0
16,16,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate separation between air intake and exhaust, or distance from hazardous area

Current proposed habitat ducting is 5m in length and blower has been sized considering this ducting length","Unsafe conditions due to improper ventilation - Source of ignition causing Increased risk of fire & explosion in event of hydrocarbon LOPC, resulting in personnel injuries / fatalities, major platform asset and environmental impacts.","To ensure adequate consumables and spares for air intake and exhaust ducting are available at site to satisfy habitat procedure requirement for separation of at least 5m away from hazardous area, e.g. additional ducting, adequate or larger blower fan capacity, etc.",MMHE,HUC,HUC,,31-Jul-20,0
17,17,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate separation between air intake and exhaust, or distance from hazardous area

Current proposed habitat ducting is 5m in length and blower has been sized considering this ducting length","Unsafe conditions due to improper ventilation - Source of ignition causing Increased risk of fire & explosion in event of hydrocarbon LOPC, resulting in personnel injuries / fatalities, major platform asset and environmental impacts.","To review proposed habitat locations and establish additional consumables and spares required for safe routing of pressurized habitat air intake and exhaust duction, and reflect in TEC list. ",MMHE,HUC,HUC,,31-Jul-20,0
18,18,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Currently, category 2 Hotwork activities in non-hazardous area require Pressurized containment habitats as per Project specifications and procedures. However, this is not required as per Hess PTW procedure.","1. Additional work requirement, requiring additional work steps (additional manual handling), posing schedule constraints and longer duration to carry out work activities

2. Additional manual handling to set-up and monitor habitat operations, resulting in increased risk of personnel injuries from manual handling hazards","To review current Project Pressurized Habitat procedure for Category 2 hotwork activities in non-hazardous area against Hess Safe Work Procedures.
If allowable, to consider containment habitat for Category 2 hotwork activities in non-hazardous area during Post-SD campaign, to reduce or simplify work requirement, minimize schedule constraints, etc.",Hess,EHS,Technical Safety ,,31-Jul-20,0
19,19,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Cable and hose length, rating or arrangement limitations - from portable diesel generator and compressor to users","Disruptions to planned work activities, requiring rectification at site - delays to work campaign, requiring reverification and suitability of new location of equipment","To confirm hose arrangement from portable diesel compressor and cable arrangement from portable diesel generator, to furthest consumer - to ensure no limitations for use during work campaign during Post-SD. To include adequacy check and hose / cable management in HUC work packs. ",MMHE,HUC,HUC,,31-Jul-20,0
20,20,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incompatible / Incorrect connection types or methods for water supply

","Unsafe conditions or Unsafe acts (e.g. unauthorized modifications, make shift fittings, etc.) resulting in increased risk of personnel injuries / fatality and equipment / asset damage due to hose or fitting burst-of","To ensure temporary equipment and ship loose items (hose, fittings, etc.) are adequately preserved after pre-mobilization inspection. To describe requirement in Project Packing and Preservation Procedure. ",MMHE,HUC,HUC,,31-Jul-20,0
21,21,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Obstruction of CPP fixed escape routes and work access / egress due to scaffolding fixtures,Personnel unable to escape and evacuate in a safe and timely manner  resulting in increased risks of personnel injuries / fatalities.,"To review proposed additional scaffold fixtures during Post-SD Campaign and identify locations where access / egress to work area and fixed escape routes are blocked / partially blocked.

To then propose mitigations, e.g. propose alternative scaffold erection methods prior to mobilization to site (desktop review) and carry-out pre-survey on proposed locations for Post-SD campaign. To then update relevant work packs, as required. ",MMHE,HUC,HUC,,31-Jul-20,0
22,22,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inadequate manpower to complete scaffolding dismantling activities within proposed work campaign schedule,"1. Delays to complete dismantling of scaffolding activities, resulting in delays to demobilize from CPP

2. Aggressive schedule and high volume of work to dismantle all scaffolding fixtures as part of demobilization, resulting in increased risk of personnel injuries, unsafe acts, etc.","To update Project schedule to reflect dismantling of scaffolding fixtures progressively, as highlighted in discipline HUC work packs.",MMHE,HUC,HUC,,31-Jul-20,0
23,23,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incorrect bundle lift procedures,"Unsafe acts, leading to dropped objects resulting personnel injuries, asset / equipment damage.",To ensure a work pack is developed to capture safe work procedures for bundle lifting and ensure Operations Support Interface Plan includes provision for baskets (i.e. 20Ft) to transfer scaffolding materials back to AWB.,MMHE,HUC,HUC,,31-Jul-20,0
24,24,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Dismantling scaffold fixtures and material handling in close proximity to existing platform equipment or field instruments,"Unsafe acts - damage existing platform equipment and field instruments, requiring repair / replacement - minor LOPC risks resulting in personnel injuries, asset damage requiring repair, replacement and clean-up","To include requirement in Scaffolding dismantling HUC Work Pack for review of work site and proximity of work activities to platform structure, equipment including instruments. 
To then ensure work area controls are reflected in JSA specific to Scaffolding dismantling, removal and material transfer activities, including type of rigging / lifting aids.",MMHE,HUC,HUC,,31-Jul-20,0
25,25,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Dismantling scaffold fixtures and material handling in close proximity to existing platform equipment or field instruments,"Unsafe acts - damage existing platform equipment and field instruments, requiring repair / replacement - minor LOPC risks resulting in personnel injuries, asset damage requiring repair, replacement and clean-up",To ensure that separate PTW is raised for dismantling and removal of scaffolding (not same PTW with scaffolding erection or modifications).,MMHE,HUC,HUC,,31-Jul-20,0
26,26,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Dismantling scaffold fixtures and material handling in close proximity to existing platform equipment or field instruments,"Unsafe acts - damage existing platform equipment and field instruments, requiring repair / replacement - minor LOPC risks resulting in personnel injuries, asset damage requiring repair, replacement and clean-up","To review lesson learnt by Hess on scaffolding activities, and ensure recommendations are incorporated into work plan and relevant HUC work packs, e.g. usage of scaffolding baskets / bags, suitable ropes on pulleys, etc.",MMHE,HUC,HUC,,31-Jul-20,0
27,27,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incorrect storage area of paint materials,"Paint spillage, splash leading to unsafe conditions resulting in personnel injuries from slip / trips / falls, respiratory issues, minor environmental impact (overboard paint spillage) and impact to surrounding work area requiring clean up / reworks.","To ensure that Post-SD Campaign Offshore HUC Work Packs are updated to include proposed location for control and storage of paint materials and painting chemicals at BRG-CPP (e.g. natural ventilation, secondary containment for spillage in containers, display MSDS, etc.). 

To then review and finalize work packs with Operations, prior to mobilization.",MMHE,HUC,HUC,,31-Jul-20,0
28,28,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Loss of vessel control, essential equipment or DP capabilities - power failure, external environmental loadings, miscommunication, incompetent personnel, human errors, etc. leading to uncontrolled vessel movement or vessel drift ","1. When vessel at platform South, leading to drift on position to BRG-CPP on prevailing wind conditions, causing vessel contact / collision with BRG-CPP,  resulting in platform structural damage or deformities requiring repair / rectification works, and unsafe conditions resulting in personnel injuries / fatalities from direct hazard exposure or hazard escalations (E.g. vessel localized fire, man overboard, hull damage, etc.).

2. When vessel at platform North, causing possible vessel contact / collision with BRG-WHA, if not drift away from platform, depending on Monsoon conditions,  
resulting in platform structural damage or deformities requiring repair / rectification works, and unsafe conditions resulting in personnel injuries / fatalities from direct hazard exposure or hazard escalations (E.g. vessel localized fire, man overboard, hull damage, etc.).","Marine Spread Operations at Site – AWB, AHTS and FCB. To ensure availability of a standby vessel at site to support work campaign activities, e.g. when working overboard, for personnel transfer etc.",MMHE,Marine,Marine,,31-Jul-20,0
29,29,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Restriction to Helicopter operations at Field during HUC Barge campaign and T&I Lifting,"1. Disruptions to helicopter operations, delays to mob / demob personnel resulting in delays to work campaign

2. Disruptions / delays to MEDEVAC operations, resulting increased risk of personnel injuries / fatality",To submit planned HUC and T&I Marine vessel positions and movement throughout Barge Campaign to helibase coordinator. ,Hess,Marine,Marine,,31-Jul-20,0
30,30,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Restriction to Helicopter operations at Field during HUC Barge campaign and T&I Lifting,"1. Disruptions to helicopter operations, delays to mob / demob personnel resulting in delays to work campaign

2. Disruptions / delays to MEDEVAC operations, resulting increased risk of personnel injuries / fatality","To confirm if there are restrictions to helicopter operations at CPP during T&I heavy lift and HUC Barge campaign activities. If there are restrictions, to review MEDEVAC methods and establish alternative methods, e.g. MEDEVAC via FSO, etc.",Hess,EHS,Technical Safety ,,31-Jul-20,0
31,31,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Restrictions on CPP crane operations due to congested vessel deck space with HUC equipment, or improper space allocation on vessel for safe lifting activities","1. Normal Operations Zone - Dropped objects to sea, dropped to deck from material lifts and transfers for Material lifts in normal operation zone resulting in personnel injuries / fatality, vessel asset damage, loss of HUC equipment

2. Exception Zone - Dropped objects to sea, dropped to deck from material lifts and transfers resulting in personnel injuries / fatalities, vessel asset damage, fire and explosion at CPP and subsea release due to subsea asset damage (pipeline) at North / South of CPP ","To perform a study to assess impact of dropped objects to subsea asset during Post-Shutdown campaign outboard lifting activities, and propose required control measures.",Hess,EHS,Technical Safety ,,31-Jul-20,0
32,32,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Restrictions on CPP crane operations due to congested vessel deck space with HUC equipment, or improper space allocation on vessel for safe lifting activities","1. Normal Operations Zone - Dropped objects to sea, dropped to deck from material lifts and transfers for Material lifts in normal operation zone resulting in personnel injuries / fatality, vessel asset damage, loss of HUC equipment

2. Exception Zone - Dropped objects to sea, dropped to deck from material lifts and transfers resulting in personnel injuries / fatalities, vessel asset damage, fire and explosion at CPP and subsea release due to subsea asset damage (pipeline) at North / South of CPP ","To ensure that adequate AWB / AHT deck space are available for Post-Shutdown Campaign activities, e.g. removal of demolition scraps, other materials, equipment, etc.",MMHE,Marine,Marine,,31-Jul-20,0
33,33,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Unaware of facility requirement for close-out and handover works,"Non-conformance issues, Unplanned work activities resulting in delays to complete work campaign",To include requirement for marking / painting of pad eyes utilized for gangway rigging (e.g. black color) in Post-SD HUC work pack.,MMHE,HUC,HUC,,31-Jul-20,0
34,34,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Cat can temporary support not removed and left in-situ,Disruptions to normal operations work activities at MRU modules (post HUC work campaign),"To ensure that removed Cat can temporary support structure are properly preserved for storage, and returned to shore base for future use. To ensure work requirement is updated in relevant work packs and schedule.",MMHE,HUC,HUC,,31-Jul-20,0
35,35,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect work methods, coordination issues -Material handling in close proximity to new module equipment, e.g. during lifting and lowering of drop object protection panel to location",Swing / dropped objects causing damage to new module structure and equipment requiring repair and rectification works resulting in personnel injuries / fatality and delays to complete work campaign.,"To ensure a lifting plan is developed and endorsed by Hess Lifting TA, for lifting of drop protection panel for Gas and Condensate Module from AHT to CPP work site.",MMHE,HUC,HUC,,31-Jul-20,0
36,36,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect work methods, coordination issues -Material handling in close proximity to new module equipment, e.g. during lifting and lowering of drop object protection panel to location",Swing / dropped objects causing damage to new module structure and equipment requiring repair and rectification works resulting in personnel injuries / fatality and delays to complete work campaign.,To ensure that installation guides are provided for drop protection panel installation for Gas and Condensate Module (to guide during lowering / installation). To update HUC work packs.,MMHE,HUC,HUC,,31-Jul-20,0
37,37,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect / improper handling of PFP material - incorrect PPE, inadequate work area control / restrictions, spill control, etc.","1. Flammable material (solvent), Increased risk of localized fire resulting in personnel injuries, due to surrounding work activities, e.g. hotwork

2. Paint spillage, splash leading to unsafe conditions resulting in personnel injuries from slip / trips / falls, respiratory issues, minor environmental impact (overboard paint spillage) and impact to surrounding work area requiring clean up / reworks.","To review current work pack for PFP coating works and ensure safe work area controls are clearly described for Offshore work activities at CPP, e.g. work site preparation, restrictions of concurrent or work in close proximity, material storage location and handling, spill containment, etc.",MMHE,HUC,HUC,,31-Jul-20,0
38,38,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect / improper handling of PFP material - incorrect PPE, inadequate work area control / restrictions, spill control, etc.","1. Flammable material (solvent), Increased risk of localized fire resulting in personnel injuries, due to surrounding work activities, e.g. hotwork

2. Paint spillage, splash leading to unsafe conditions resulting in personnel injuries from slip / trips / falls, respiratory issues, minor environmental impact (overboard paint spillage) and impact to surrounding work area requiring clean up / reworks.","To review MSDS for PFP Coating material and solves, then confirm required work area controls, e.g. PPE, spill containment, etc.",MMHE,EHS,Technical Safety ,,31-Jul-20,0
39,39,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect / improper handling of PFP material - incorrect PPE, inadequate work area control / restrictions, spill control, etc.","1. Flammable material (solvent), Increased risk of localized fire resulting in personnel injuries, due to surrounding work activities, e.g. hotwork

2. Paint spillage, splash leading to unsafe conditions resulting in personnel injuries from slip / trips / falls, respiratory issues, minor environmental impact (overboard paint spillage) and impact to surrounding work area requiring clean up / reworks.","To review current MOPO on work area control or concurrent work restrictions during PFP coating. To then establish work area controls and restrictions, and reflect in Project MOPO / SIMOPS Plan.",Hess,EHS,Technical Safety ,,31-Jul-20,0
40,40,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Untrained personnel for PFP coating application - Training by PFP maker,Incorrect work method / techniques requiring repair and rectification works resulting in reworks and delays to complete work campaign,To ensure that training certificates for personnel performing PFP coating works are formally submitted to Hess (training certificates by PFP maker),MMHE,HUC,HUC,,31-Jul-20,0
41,41,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Unclear work plan, Incorrect work sequencing with Structural work activities","Disruptions to other discipline planned work activities, resulting in delays to complete work campaign","To confirm work plan and sequence with Structural work activities, and reflect in Project schedule.",MMHE,HUC,HUC,,31-Jul-20,0
42,42,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,,"Disruptions to other discipline planned work activities, resulting in delays to complete work campaign","To consider performing blasting activities for PFP coat area during Shutdown Campaign, to minimize work area restrictions or limitations required during Post-Shutdown (Platform live with Hydrocarbon)",MMHE,HUC,HUC,,31-Jul-20,0
43,43,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Unclear work plan, Incorrect work sequencing with Structural work activities","Disruptions to other discipline planned work activities, resulting in delays to complete work campaign","To review work sequence and work area control to perform Blasting and PFP coating, e.g. Blasting activities should not be performed in close proximity to PFP coating, etc. ",MMHE,HUC,HUC,,31-Jul-20,0
44,44,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Improper work area isolation or controls for blasting activities
","1. Unsafe conditions from blasting garnet / debris at work areas and access ways leading to personnel injuries due to slips, trips or falls and asset impact requiring clean-up and repair / rectifications if damaged.

2. Personnel respiratory illness due to inhalation of blasting garnet / debris.","To review current work pack and procedure for blasting and painting works and ensure safe work area controls are clearly described for Offshore work activities at CPP, e.g. work site preparation, restrictions of concurrent work in close proximity, material storage location and handling, debris waste management, etc.",MMHE,EHS,Technical Safety ,,31-Jul-20,0
45,45,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inadequate / Incorrect work control procedures for removal and collection of blasting garnet / debris,"1. Unsafe conditions from blasting garnet / debris at work areas and access ways leading to personnel injuries due to slips, trips or falls and asset impact requiring clean-up and repair / rectifications if damaged.

2. Personnel respiratory illness due to inhalation of blasting garnet / debris.","To review existing Waste Management Procedure and ensure handling and disposal of garnet residue, blasting debris, etc. (air borne) are described including required equipment / tools.",MMHE,EHS,Technical Safety ,,31-Jul-20,0
46,46,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inadequate / Incorrect work control procedures for removal and collection of blasting garnet / debris,"1. Unsafe conditions from blasting garnet / debris at work areas and access ways leading to personnel injuries due to slips, trips or falls and asset impact requiring clean-up and repair / rectifications if damaged.

2. Personnel respiratory illness due to inhalation of blasting garnet / debris.","To confirm methods for containing blasting garnet / debris from impacting platform work area, and to sea. To then update blasting procedure and work pack.",MMHE,HUC,HUC,,31-Jul-20,0
47,47,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Improper work area isolation or controls for blasting activities
","Source of ignition at hazardous classified area on platform during normal operations, leading to increased risks of fire and explosion in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impacts","To review Blasting work activity equipment set-up and assembly, and establish required work area control, e.g. compressor, loose tools, equipment, etc. To then update blasting procedure and work pack.",MMHE,HUC,HUC,,31-Jul-20,0
48,48,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Suitability of habitat for blasting activities

Current procedure is to perform blasting activities in Pressurized Habitat","Blasting debris / garnet can damage pressurized habitat set-up, e.g. canvas, blocked supply / exhaust fans, etc.

Compromised habitat leading to Source of ignition at hazardous classified area on platform during normal operations, leading to increased risks of fire and explosion in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impacts.
",To confirm if blasting activities is to be categorized as Category 2 hotwork activity.,MMHE,EHS,Technical Safety ,,31-Jul-20,0
49,49,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Suitability of habitat for blasting activities

Current procedure is to perform blasting activities in Pressurized Habitat","Blasting debris / garnet can damage pressurized habitat set-up, e.g. canvas, blocked supply / exhaust fans, etc.

Compromised habitat leading to Source of ignition at hazardous classified area on platform during normal operations, leading to increased risks of fire and explosion in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impacts.
","To confirm habitat type requirement for blasting activities, considering by-product of activity, i.e. blasting debris / garnet. To then update blasting procedure and work pack, including required work area controls for source of ignition.",MMHE,HUC,HUC,,31-Jul-20,0
50,50,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Removal of deck grating to perform piping material transfer work activities,"Unsafe conditions leading to personnel falling to deck below resulting in personnel injuries / fatality, or slips, trips, falls resulting in personnel injuries","To ensure work packs describe work steps and proposed control measures for removal and reinstallation of platform grating (i.e. temporary barricade, drop zone identification on deck below, etc.)

To also identify suitable locations for grating removal considering access, clashes with platform structural beams, live equipment, and describe method for removing grating (bolted grating).",MMHE,HUC,HUC,,31-Jul-20,0
51,51,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Improper / inadequate work area controls / restrictions during acid picking activities, incorrect work method / sequence, Improper PPE for work activity","Personnel injuries due to direct contact or exposure to acid chemicals, chemical spillage on deck.","To update Post-SD HUC Work Pack to reflect that acid pickling will be performed at AWB laydown area for stainless steel pipe as confirmed during CRA, and describe controls for work activities at AWB. 

To then review and verify proposed control measures for work activities with AWB (SKOM).",MMHE,HUC,HUC,,31-Jul-20,0
52,52,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incorrect storage area of chemicals - acid materials,"Personnel injuries due to direct contact or exposure to acid chemicals, chemical spillage on deck.","For stainless steel piping spools that are cleaned via acid pickling on AWB, to confirm method of inspections (e.g. visual if accessible, if not via boroscope) and cleaning (e.g. blower), upon transfer of spool from AWB to CPP for tie-in works. To then update Post-Shutdown HUC work pack as required. ",MMHE,HUC,HUC,,31-Jul-20,0
53,53,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Failure of test spools, bolts, blanks, equipment.

2. Incorrect / inadequate procedures and controls for work activities.

3. Human errors - lack of supervision, coordination of work issues.","Overpressure of testing equipment assembly on deck leading to Projectiles, resulting in asset damage, personnel injuries / fatality, HUC equipment damage and vessel damage.","To confirm if there will be restricted personnel movement on AWB Deck during hydrotest activities (Hydrotest activities will be performed at Temporary workshop on AWB deck).

To then propose mitigation measures for safe access passage on AWB deck and reflect in a relevant HUC safe work procedure (e.g. physical barricade at hydrotest area to reduce risks of projectiles to walkway area, HUC equipment stored on deck, etc.).   

To then review and verify proposed control measures for work activities with AWB (SKOM).",MMHE,HUC,HUC,,31-Jul-20,0
54,54,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Improper / inadequate work area controls,  restrictions or isolations during radiography activities, incorrect work method / sequence
",Unsafe conditions leading to personnel health issues due to exposure to radioactive material.,"To describe how RT sources will be safely handled and stored at CPP / WHA, in a relevant work procedure (e.g. NDT Procedure, EHS Procedure)",MMHE,HUC,HUC,,31-Jul-20,0
55,55,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Improper / inadequate work area controls,  restrictions or isolations during radiography activities, incorrect work method / sequence
",Unsafe conditions leading to personnel health issues due to exposure to radioactive material.,"To update Operations Interface Plan to reflect proposed RT source storage area, and review / finalize with Operations, prior to mobilization to site.",MMHE,HUC,HUC,,31-Jul-20,0
56,56,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Improper / inadequate work area controls,  restrictions or isolations during radiography activities, incorrect work method / sequence
",Unsafe conditions leading to personnel health issues due to exposure to radioactive material.,To ensure role of RPO is described in Offshore Post-Shutdown HUC Work Packs - Certified RPO onboard AWB during transfer from shore and during work activities at BRG-CPP,MMHE,HUC,HUC,,31-Jul-20,0
57,57,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Improper / inadequate work area controls,  restrictions or isolations during radiography activities, incorrect work method / sequence
",Unsafe conditions leading to personnel health issues due to exposure to radioactive material.,"To confirm work plan for RT activities during Post-Shutdown campaign, considering work duration and location, e.g. during night time, rest time during day shift for works close to overboard, etc. To then review work plan, finalize with Operations and update Project schedule and relevant work packs.  ",MMHE,HUC,HUC,,31-Jul-20,0
58,58,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Restrictions on AWB deck when performing RT Inspection,"Large space on AWB Main deck or entire AWB Main Deck may be inaccessible during RT work activity (could be for more than 2 hours), leading to

- Unsafe conditions, personnel exposed to radioactive sources during emergency conditions requiring personnel presence on AWB main deck, resulting in personnel health impacts
 - Disruptions to AWB marine work activities on main deck due to area restrictions",To ensure RT work activities are performed on BRG-CPP / WHA.,MMHE,HUC,HUC,,31-Jul-20,0
59,59,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Tie-in to existing Desander skid PVRV vent line (Hot tie-in) 

1. Incorrect work sequence, Work Interface issues for tie-in work activities

2. Incorrect / Inadequate isolation of existing hydrocarbon piping","Source of ignition from hotwork leading to increased risks of fire and explosion due to hydrocarbon presence, resulting in personnel injuries / fatalities, major asset and environmental impacts.","To confirm with Operations - if existing desanding unit can be shutdown and isolated for tie-in of new  3”-VA-20010-M01N-HUC_Sht_1 (SP1) and 3”-VA-20011-M01N-HUC_Sht_1 (SP1) lines.

If confirmed, to update HUC work pack to reflect safe isolation of equipment and N2 purging requirement prior to tie-in activities.

Alternatively, to perform work activity during Shutdown work campaign, and include requirement for isolation verification and N2 purging in HUC work pack.",MMHE,HUC,HUC,,31-Jul-20,0
60,60,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Mercury oxide fumes evolving from existing pipework during hotwork,"1. Short-term exposure to high concentrations of mercury vapor during maintenance activities causing personnel health issues - respiratory, nervous systems, etc.

2. Long-term exposures of mercury during maintenance activities causing personnel health issues - nervous system.

Note: PEL for elemental mercury is 0.025mg/m3, Organic mercury is 0.01 mg/m3, whilst Inorganic mercury is 0.1 mg/m3.","To review hazard of mercury oxide fumes evolving from existing pipework due amalgams during hotwork with UDPS (for tie-in of new piping to existing desander skid PVRV vent line), and propose required work control measures for work activity, e.g. mercury PPE. ",Hess,Operations ,Operations ,,31-Jul-20,0
61,61,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Mercury oxide fumes evolving from existing pipework during hotwork,"1. Short-term exposure to high concentrations of mercury vapor during maintenance activities causing personnel health issues - respiratory, nervous systems, etc.

2. Long-term exposures of mercury during maintenance activities causing personnel health issues - nervous system.

Note: PEL for elemental mercury is 0.025mg/m3, Organic mercury is 0.01 mg/m3, whilst Inorganic mercury is 0.1 mg/m3.","To then ensure required PPE for work activity (for tie-in of new piping to existing desander skid PVRV vent line), upon advise by UDPS are provided at site, and requirement included in work pack. ",MMHE,HUC,HUC,,31-Jul-20,0
62,62,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect method to install and secure life saving equipment - rope ladder base, life raft base, etc.","Life saving equipment not available for use during operations - deviation from facility normal operation EER philosophy and procedures, and Non-conformance issues",To review and confirm current method for securing life saving equipment at new location on Gas and Condensate Modules. To then update HUC work packs as required.,MMHE,HUC,HUC,,31-Jul-20,0
63,63,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Inadequate / incorrect inspection for new Ex-rated equipment, i.e. not performing detailed inspections for new equipment 

2. Incompetent / Uncertified persons performing Ex-rated equipment installation, inspections and verifications, 
i.e. personnel without IECEx Certificate of Personnel Competence (CoPC)","Source of ignition at hazardous classified area on platform during normal operations, leading to increased risks of fire and explosion in event of gas leaks","To ensure requirement for IECEx Certificate of Personnel Competence (CoPC) as per Contract requirement for Ex equipment installation and inspection are implemented, e.g. Supervisor with Ex-003 and inspection of Ex-rated equipment (Ex-001/007/0008). To update Project mobilization Plan and HUC work packs as required.",MMHE,HUC,HUC,,31-Jul-20,0
64,64,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Human errors - Incompetent personnel handling electrical equipment, Incorrect / Inadequate electrical isolations

2. Incorrect / Invalid tools and measurement devices

3. Unrestricted access to area where electrical equipment is energized.","Electrocution, Electrical arc flash resulting in personnel injuries / fatality, asset /  equipment damage, and inadvertent trips causing disruptions to work activities at CPP requiring investigation, verification of safe work site or rectification works","To ensure a Commissioning Work Pack is developed for testing and energization of lighting circuit, upon installation during Post-shutdown campaign.",MMHE,Commissioning,Commissioning,,31-Jul-20,0
65,65,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Unaware of facility requirement for close-out and handover works - not performing lux tests,"Unable to verify adequacy of lighting fixtures as per engineering requirement, Unplanned work activities resulting in delays to complete work campaign",To ensure requirement for lux test work activity including inspections and verifications are included in Pre-Comm Work Pack.,MMHE,HUC,HUC,,31-Jul-20,0
66,66,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect work sequence, Work Interface issues for isolation and draining of instrument tubing from Hydrocarbon piping system","1. Hydrocarbon spillage at work site,  leading to potential fire, if ignited, resulting in personnel injuries/ fatality and asset damage.

2. Projectiles due to trapped pressure hazards resulting in personnel injuries and asset damage.","To ensure work plan and work activity controls for removing of PDIT including safe isolation of instrument, tubing disconnection, draining and mercury hazard control, are included in a HUC work pack and JSA. To also include reinstallation of tubing and required leak tests  in this HUC work pack.",MMHE,HUC,HUC,,31-Jul-20,0
67,67,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Unavailability of removed F&G detector and Field Instrument during Post-SD (platform live),"Reduction of F&G detection coverage and Unavailability of monitoring instrument (PDIT) on Process - Prolonged isolation, extension of Inhibit / Override certificate requiring review and reassessment for adequacy of available controls / safeguards and mitigations for continued safe operations  ",To perform during SD campaign or immediately after shutdown - Reinstatement of instrument and F&G detector removed during Pre-SD.,MMHE,HUC,HUC,,31-Jul-20,0
68,68,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inadequate / unclear work instructions - for work at marshalling cabinet ," Inadvertent trips causing  disruptions to work activities at CPP requiring investigation, verification of safe work site or rectification works, or platform inadvertent shutdown","To ensure a Commissioning Work Pack is developed for reconnecting knife switch terminal block at FGS system panel FGS, upon reinstallation during Post-shutdown campaign.",MMHE,HUC,HUC,,31-Jul-20,0
69,69,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Improper / Inadequate work control procedures, E.g. Leak test procedures, Workpack, work instructions, JSA

2. Human errors - Untrained / Incompetent personnel for work campaign activities, Unclear work roles and responsibilities, inadequate work supervision and coordination for work activities

3. Mismatch of job tasks to personnel work activities - inadequate or unclear job requirements, unrealistic targets or job expectations

4. Improper work interface planning and coordination - poor work interfaces, unclear reporting relationships, lack of clear planning, miscommunications","1. Unsafe acts, unsafe conditions or conflicting work instructions resulting in increased risks of personnel injuries or fatality.

