Reg. No.,Study Action No.,,Study,Facility,Phase,Cause,Consequences,Recommendations,Company Name,Discipline,Sub-Discipline,Future Action Response,0,0
4. Improper work interface planning and coordination - poor work interfaces, unclear reporting relationships, lack of clear planning, miscommunications","1. Unsafe acts, unsafe conditions or conflicting work instructions resulting in increased risks of personnel injuries or fatality.

2. Incorrect / Improper execution of work activities leading to reworks or rectification works, project equipment / asset damage and delays to complete operations.","To ensure Leak Test Procedure & Work Packs are updated to incorporate recommendations raised in this CRA. Additionally, ensure that the Procedure and Work Packs are reviewed and aligned to Leak Test Contractor recommended safe work procedures and practices.",MMHE,HUC,HUC,,0,0
70,wrongtemplate70,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Improper / Inadequate work control procedures, E.g. Leak test procedures, Workpack, work instructions, JSA

2. Human errors - Untrained / Incompetent personnel for work campaign activities, Unclear work roles and responsibilities, inadequate work supervision and coordination for work activities

3. Mismatch of job tasks to personnel work activities - inadequate or unclear job requirements, unrealistic targets or job expectations

4. Improper work interface planning and coordination - poor work interfaces, unclear reporting relationships, lack of clear planning, miscommunications","Incorrect / Improper execution of work activities leading to reworks or rectification works, project equipment / asset damage and delays to complete operations.","To describe requirement for Leak Test Packs to be formally signed-off by Leak Test Contractor and Hess, prior to start of works, in Leak Test procedure and work packs.",MMHE,HUC,HUC,,0,0
71,wrongtemplate71,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Loss of power to lighting and essential equipment during night work activities - Platform and Work Area ,"Unsafe conditions, Unsafe acts - resulting in personnel injuries / fatality due to falls, incorrect handling of energized tools or equipment, falling from height, adverse weather, etc.and equipment / asset damage","To review adequacy of lighting fixtures at N2 skid area and leak tests work activities area. If inadequate, to provide temporary lighting fixtures. To describe requirement in Leak Test Procedure.",MMHE,HUC,HUC,,0,0
72,wrongtemplate72,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate / improper response procedures to scenarios requiring emergency response, first aid and MEDEVAC during work activities for N2 / N2He skid operations","Unable to attend to, rescue or retrieve personnel in a safe and timely manner resulting in increased risks of personnel injuries / fatality.",To ensure Bridging ERP is updated to include incident response and contingency procedures to emergency scenario arising from N2 skid operations (as per hazards identified in this CRA and as recommended by leak test contractor).,MMHE,EHS,Technical Safety ,,0,0
73,wrongtemplate73,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate bunding and deck camber at N2 liquid tank and pump area to drain and contain spillage

(Deck camber - sloped deck to allow draining of spilled liquid to collection / isolation point)","Unsafe conditions due to unable contain Spillage of N2 liquid at work site, resulting in personnel injuries (cold burns, frost bite, etc.) and platform deck damage requiring repair and rectification works.","To review suitability of proposed storage area and ensure appropriate bunding method (e.g. suitable canvas layered with wooden planks), deck camber, area restriction and controls considering escape routes, etc. are provided at N2 tank storage area. 

To then reflect in Leak Test Procedure, Work Pack and JSA, and develop  a specific liquid N2 spill contingency procedure.",MMHE,HUC,HUC,,0,0
74,wrongtemplate74,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"N2 skid layout dimension - Currently skid layout is larger than available proposed space on CPP Top deck

(Skid layout comprise of N2 Tanks, Helium bottle rack, N2 pumps, Overpressure protection skid)","Unable to locate entire skid on CPP Top Deck as planned, requiring site adjustment resulting in delays to complete work campaign","To check with leak test contractor on locating N2 skid at BRG-WHA (instead of CPP Top Deck), or alternatively propose how N2 skid assembly can be installed at CPP, e.g. locate test cabin outside of N2 skid, reduce test cabin size, etc.",MMHE,HUC,HUC,,0,0
75,wrongtemplate75,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Improper storage of hazardous temporary equipment, e.g. pressurized Helium bottle storage 

2. Deterioration of bottle manifold","Unsafe conditions, Projectiles - resulting in personnel injuries / fatality","To ensure Helium bottle rack storage is reflected in the N2 skid layout and ensure work area restrictions requirement are reflected in the Leak Test Procedure, work pack and JSA.",MMHE,HUC,HUC,,0,0
76,wrongtemplate76,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Pressurized hose routed to MRU Skid, Overboard, 

1. Improper hose routing, laying or inadequate securing methods 

2. Inadequate hose protection during work activities - exposed at work area, unrestricted access,  impacts from surrounding work activities

3. Damaged / deteriorated hose and fittings","Unsafe work conditions leading to Projectiles due to hose or fitting burst-off resulting in personnel injuries / fatality, asset damage.","To establish method to secure leak test hoses across platform work area including barricade requirement. To describe requirement in Leak Test procedure, work pack and JSA.",MMHE,HUC,HUC,,0,0
77,wrongtemplate77,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Pressurized hose routed to MRU Skid, Overboard, 

1. Improper hose routing, laying or inadequate securing methods 

2. Inadequate hose protection during work activities - exposed at work area, unrestricted access,  impacts from surrounding work activities

3. Damaged / deteriorated hose and fittings","Unsafe work conditions leading to Projectiles due to hose or fitting burst-off resulting in personnel injuries / fatality, asset damage.","To ensure adequate protection are provided as per Hess requirement for connection of pressurized hoses, e.g. to install whipcheck safety cable. To describe requirement in Leak Test procedure, work pack and JSA.",MMHE,HUC,HUC,,0,0
78,wrongtemplate78,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect / inadequate lifting work plans - Inadequate or incorrect rigging, congested laydown area, lifting above load limits, multiple lifts ","Unsafe work conditions, unsafe acts leading to dropped / swing objects resulting in personnel injuries / fatality, platform asset and equipment damage, work campaign equipment damage and delays to complete work campaign.",To review and ensure appropriate lifting / rigging arrangement for N2 skid and equipment are provided for safe material transfer. To describe in Leak Test procedure / work pack.,MMHE,HUC,HUC,,0,0
79,wrongtemplate79,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect / inadequate procedures and controls for work activities - Incorrect / inadequate manual handling tasks plan or work instructions, unclear guidance on use of lifting or rigging aids 

","1. Unsafe work conditions, unsafe acts - resulting in personnel injuries due to slip, trip or falls, pinch points, impacts from objects under tension, dropped or swing objects.

2. Equipment / asset damage and delays to complete wok campaign.",To establish how N2 skid equipment and component will be transferred to site (mechanical and manual materials handling). To describe Leak Test procedure / work pack.,MMHE,HUC,HUC,,0,0
80,wrongtemplate80,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Unrestricted access to N2 skid area during operations,Excessive noise levels at work sites - personnel hearing impairment,"To ensure that N2 skid area is barricaded and provided with appropriate hazard signages (cold surfaces, noise from diesel engine operations, pressure hazards, etc.). To describe requirement Leak Test procedure, work pack and JSA.",MMHE,HUC,HUC,,0,0
81,wrongtemplate81,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect coupling / nozzle fittings and connections, Hose or fitting deterioration. ","Unsafe work conditions leading to Projectiles due to hose or fitting burst-off during resulting in personnel injuries / fatality, platform asset and equipment damage at utility area","To review adequacy of proposed control measures in place and safety equipment within skid, e.g. against pressure hazards (projectiles) at platform work or common area, area restrictions, hose routing and management, etc.",MMHE,HUC,HUC,,0,0
82,wrongtemplate82,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,N2 converter pump - excessive discharge pressure due to failure of pump controls,"Overpressure of CPP piping system being leak tested leading to projectiles, resulting in personnel injuries / fatality, and damage to asset / equipment.",To review N2 Overpressure Protection to ensure adequacy and suitability to test pressure being employed for CPP piping system. ,MMHE,HUC,HUC,,0,0
83,wrongtemplate83,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inadequate piping system and equipment design pressure ,"Overpressure of N2 skid piping, hose, fittings leading to projectiles, resulting in personnel injuries / fatality, and damage to asset / equipment.",To confirm that Leak Test Procedure and Work packs include checklists for joint verification on design pressure ratings of N2 skid assembly.,MMHE,HUC,HUC,,0,0
84,wrongtemplate84,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Large volume of N2 to be evacuated through platform flare header, potential flame-out at flare tip - For process systems leak tests ","Disruption to operations, Requiring re-ignition of flare","To ensure that depressurization methods during N2 leak tests are reviewed and approved - e.g. throttling of depressurization valve, type of valve, etc. To then describe requirement in Leak Test Procedure and Work Pack.",MMHE,HUC,HUC,,0,0
85,wrongtemplate85,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Large volume of N2 to be evacuated through platform flare header, potential flame-out at flare tip - For process systems leak tests ","Disruption to operations, Requiring re-ignition of flare","To ensure work requirement to raise a PTW and to coordinate / communicate with Operations team prior to N2 leak test depressurization through flare header, is described in Leak Test Procedure and work pack.",MMHE,HUC,HUC,,0,0
86,wrongtemplate86,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,N2 locally vented - For utility systems leak tests,"Risk of asphyxiation if routed to area where there is minimum natural ventilation (blockage of equipment, structure), resulting in personnel injuries / fatality",To ensure that N2 is routed / discharged to overboard and hose secured at site (N2 locally vented is not allowed). To describe requirement in Leak Test Procedure and Work Pack.,MMHE,HUC,HUC,,0,0
87,wrongtemplate87,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect work sequence, Work Interface issues for breaking of leak test spread / assembly",Projectiles due to trapped pressure hazards within equipment / piping system resulting in personnel injuries/ fatality and asset damage.,To ensure checklists and verifications to control trapped pressure hazards are reflected in Leak Test Procedure & Work Packs,MMHE,HUC,HUC,,0,0
88,wrongtemplate88,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. PSV vent line (tail pipe) not routed to safe area - away from walkways, escape routes, equipment in proximity

2. PSV Vent line Close-to BRG-CPP air intakes","Unsafe conditions , resulting in personnel injuries from trips or falls, due to sudden PSV relief, and platform equipment damage.","To check and confirm with leak test contractor on required safe distance for PSV safe venting.

To then ensure PSV vent line is routed at a safe area - away from walkways, escape routes, equipment in proximity and air intakes to BRG-CPP manned area.",MMHE,HUC,HUC,,0,0
89,wrongtemplate89,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Cryogenic process - Material embrittlement when exposed to low temperature. 

This condition can cause failure to happen in a short period of time and without imminent warning. ","Unsafe conditions, spillage of N2 liquid at work site, resulting in personnel injuries (cold burns, frost bite, etc.) and platform deck damage requiring repair and rectification works.","To confirm that material used for piping, hose and storage tank are suitable to process material and operating conditions (temperature / pressure). To then describe suitability and compatibility of material selection in Leak test procedure.",MMHE,HUC,HUC,,0,0
90,wrongtemplate90,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Exhaust not installed and routed away from air intakes, or manned area","Unsafe conditions, Personnel exposure to exhaust fumes resulting in health impact",To ensure that diesel engine exhaust is routed at a safe area - away from BRG-CPP air intakes and manned area.,MMHE,HUC,HUC,,0,0
91,wrongtemplate91,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Incorrect / improper equipment operations, lack of  monitoring during equipment operations, Inadequate equipment checks, inspection and maintenance, Incorrect start-up procedures","Unsafe conditions, Unsafe acts resulting in personnel injuries, damage to N2 skid and N2 liquid spillage on deck requiring rectifications and repairs.","To reflect manning requirement for N2 skid operations  in Leak Test work pack , i.e. continuously manned operation of skid (e.g. operations attended by pump operator at all times).",MMHE,HUC,HUC,,0,0
92,wrongtemplate92,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incorrect  / unclear Leak test injection points,"Disruptions to work activities at site, resulting in delays to complete work ","To ensure that mark-up P&IDs showing proposed leak test injection points are reviewed and agreed with Hess, as part of Leak Test Work Pack.",MMHE,HUC,HUC,,0,0
93,wrongtemplate93,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incorrect leak test pressure as per Project requirement,"Unable to carry out leak tests as planned, resulting in reworks and delays to complete work campaign. ","To ensure proposed leak test pressure are reviewed and agreed with Hess, as part of Leak Test Work Pack.",MMHE,HUC,HUC,,0,0
94,wrongtemplate94,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incorrect Sizing capacity of N2 Isotanks and adequacy of He bottles,"Unable to carry out leak tests as planned, resulting in delays to complete work campaign. ","To ensure that Leak test skid sizing calculations for N2 isotanks and Helium bottles, are tabulated and included as part Leak Test Procedure and Work Pack, including monitoring at site. 

To also describe logistics arrangement and time frame for mobilization of additional N2 tanks and Helium bottles to site, as contingency for planned work campaign activities.",MMHE,HUC,HUC,,0,0
95,wrongtemplate95,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incompatible / Incorrect connection types / sockets or rating for electrical connections to test cabin,"Unsafe conditions or Unsafe acts (e.g. unauthorized modifications, make shift fittings, etc.) leading to electrocution, Electrical arc flash resulting in personnel injuries / fatality and asset /  equipment damage","To ensure electrical power requirement and type of connection is described in Operations Support and Interface Plan (MMHE) including TEC list, if platform power is to be utilized.",MMHE,HUC,HUC,,0,0
96,wrongtemplate96,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate / incorrect work method statement, procedures and provisions to perform repairs at site","Unable to perform repairs and reinstatement of system, resulting in delays to complete work campaign and start-up of MRU modules","To ensure Leak Test Procedure & Work Pack describe requirement for provision of spares for repair / reinstatement if leaks are detected on piping system (e.g. spare gaskets, etc.) and availability of personnel to perform these repairs (e.g. bolt tensioning)",MMHE,HUC,HUC,,0,0
97,wrongtemplate97,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Integrated Test performed during Post-Shutdown,"Spurious trips during normal operations, causing disruptions to production and operations, requiring platform restart  ","To perform Integrated Logic Tests during Shutdown Campaign, to reduce risks of Platform spurious trips. To propose work methods, platform interfaces and update in Commissioning HUC work packs / work plan, for Hess Operations review and approval.",MMHE,HUC,HUC,,0,0
98,wrongtemplate98,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Coordination of work issues, Clash of work activities with other work groups

2. Human errors - Communication and coordination issues, Negligence, lack of / incorrect PPE for work activities, untrained / inexperienced personnel, Incorrect lifting or rigging aids, incorrect technique applied, Poorly positioned personnel","Unsafe work conditions, unsafe acts - resulting in personnel injuries / fatality, platform asset and equipment damage, and delays to complete work campaign.","To ensure adequate equipment securing method / lashing is available during transfer of materials to Gas / Condensate MRU modules (e.g. secure drums to pallet, etc.). To reflect requirement in work pack.",MMHE,Commissioning,Commissioning,,0,0
99,wrongtemplate99,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Weight / Load of equipment exceeding deck structure loading limits,Damage / deformities of deck structure requiring repair and rectification works.,To ensure that loads / weight of equipment during material transfers for adsorbent filling activities at Gas / Condensate MRU modules are reviewed and verified against platform deck structural limits and CPP Material Handling Study. To then review and update current material transfer plan if there are any limitations / restrictions required.,MMHE,HUC,HUC,,0,0
100,wrongtemplate100,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Incorrect / Improper manual handling methods - Incorrect hand tools, lifting or rigging aids, incorrect technique applied, incorrect rating of tools, lifting or rigging aids, etc.

2. Incorrect / inadequate procedures and controls for work activities - Incorrect / inadequate manual handling tasks plan or work instructions, unclear guidance on use of lifting or rigging aids 

3. Human errors - Communication and coordination issues, poor position of personnel, Negligence, lack of / incorrect PPE for work activities

4. Uncertified or mechanical failures of  lifting aids or rigging equipment and tools","1. Unsafe work conditions, unsafe acts - resulting in personnel injuries due to slip, trip or falls, pinch points, impacts from objects under tension, dropped or swing objects, or when loading cat cans to work site for filling activities

2. Equipment / asset damage and delays to complete wok campaign.",To ensure work tasks and work activity controls for safe removal of equipment lashing / straps from pallets delivered from shore are reflected in work pack.,MMHE,Commissioning,Commissioning,,0,0
101,wrongtemplate101,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Unavailability of the motorized pallet truck, due to equipment operability issues, clash of HUC activities, etc.","Unable to perform material handling activities at site, resulting in delays to complete work campaign","To ensure availability of motorized pallet truck for ceramic balls material transfer activities from laydown to Gas / Condensate MRU modules work sites, in alignment with Material Handling study.",MMHE,HUC,HUC,,0,0
102,wrongtemplate102,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Obstructions with platform structure, lighting fixtures, field instrument supports, etc.","Unable to perform material handling activities at site, requiring site adjustments and removal of structure or fixtures, resulting in delays to complete work campaign",To review facility PDMS model and confirm that material transfers can be performed for planned ceramic balls and adsorbent filling works at Gas / Condensate MRU modules. To establish if any site adjustments or removals are required and seek agreement from Hess. To then update Work Packs as required.,MMHE,HUC,HUC,,0,0
103,wrongtemplate103,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Insufficient, limited or obstruction of work area access / egress

2. Unsecured tools / materials when working at height, working at platform edge","1. Unsafe acts, unsafe conditions leading to personnel falling from height or man-overboard resulting in personnel injuries / fatality.

2. Dropped objects (tools / materials) to surrounding work area resulting in personnel injuries / fatality, equipment / asset damage and delays to complete work campaign.","To ensure that work pack and JSA are updated to reflect PPE requirement for working at height as per Hess requirement, i.e. safety harness.",MMHE,Commissioning,Commissioning,,0,0
104,wrongtemplate104,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Use of tools and portable / temporary equipment made of light metals (e.g. aluminium) in hazardous classified area,"Source of ignition at hazardous classified area on platform during normal operations, leading to increased risks of fire and explosion in event of gas leaks",To ensure tools and portable / temporary equipment to be used for work activities at CPP are not made of light metals (e.g. aluminium). To reflect requirement in work pack and JSA.,MMHE,Commissioning,Commissioning,,0,0
105,wrongtemplate105,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate ventilation, oxygen deficiencies",Unsafe conditions resulting personnel injuries / fatality due to asphyxiation,"To establish vessel entry requirement including checklist for use during work campaign, i.e. To follow Hess procedure, or to bridge Hess and Contractor procedures.",MMHE,Commissioning,Commissioning,,0,0
106,wrongtemplate106,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Personnel health issues, Medically unfit to carry out vessel entry work activities ",Increased risk of personnel injuries / fatality when performing vessel entry and working within vessel,"To confirm if there are any specific medical check requirement for personnel involved in confined space works / vessel entry, in accordance to DOSH requirement, etc. 
If confirmed, to include in work packs and capture verification of personnel competency in Project work plan.",MMHE,Commissioning,Commissioning,,0,0
107,wrongtemplate107,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Airborne particles, Dusts - from ceramic balls handling and filling","1. Airborne dusts - Personnel respiratory illness due to inhalation of dusts

2. Personnel injuries if direct contact with particles - skin, eye irritation, ingestion",To establish required respiratory protection zone during ceramic ball and adsorbent filling activities. To then reflect zone barricade requirement in work pack and JSA. ,MMHE,Commissioning,Commissioning,,0,0
108,wrongtemplate108,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate isolation from live platform process system - e.g. flare header

(Positive isolation required)","Hydrocarbon ingress into vessel being worked on, increased risk of fire and explosion resulting in personnel injuries / fatalities, major asset and environmental impact.","To ensure a rated blind flange is installed or other adequate means implemented for Gas / Condensate MRU vessel line connected to flare system, prior to vessel entry works, to satisfy the positive isolation requirement (as per Note 5 reflected in P&ID). To then reflect requirement in Work Pack and JSA, prior to opening of vessel man-hole.",MMHE,Commissioning,Commissioning,,0,0
109,wrongtemplate109,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate isolation from live platform process system - e.g. flare header

(Positive isolation required)","Hydrocarbon ingress into vessel being worked on, increased risk of fire and explosion resulting in personnel injuries / fatalities, major asset and environmental impact.",To confirm requirement for positive isolation on all other inlet / outlet of Gas / Condensate MRU Vessels. To then update work pack and JSA as required.,MMHE,Commissioning,Commissioning,,0,0
110,wrongtemplate110,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inadequate clearance for Tripod on top of vessel - clashing with platform new swing object protection structure,"Unable to perform vessel entry activities from top of vessel, requiring site adjustments and rectifications at site, resulting in delays to complete work campaign","To review HUC work campaign schedule and ensure dropped / swing object protection on MRU Gas / Condensate modules are sequenced to be installed upon completion of MRU vessels ceramic balls and adsorbent filling works (considering required material transfer space for cat can, funnel, funnel hose, etc.).",MMHE,HUC,HUC,,0,0
111,wrongtemplate111,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Inadequate clearance for Tripod on top of vessel - clashing with platform new swing object protection structure,"Unable to perform vessel entry activities from top of vessel, requiring site adjustments and rectifications at site, resulting in delays to complete work campaign",To consider performing a Trial-fit at Yard to verify that adequate clearance is available for tripod assembly.,MMHE,Commissioning,Commissioning,,0,0
112,wrongtemplate112,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Tripod used without fall arrestor ,"Unsafe conditions for vessel entry activities from top of vessel, leading to personnel falling from height, resulting in personnel injuries / fatality.",To ensure Tripod to be used for work activities at site is provided with valid fall arrestor.,MMHE,Commissioning,Commissioning,,0,0
113,wrongtemplate113,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Spillage of adsorbents during filling activities - from cat cans,"Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) - Self-healing material leading to potential fire 
 - Source of ignition at live platform leading to increased risk of fire and explosion, in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impact.",To update work pack to reflect source of nitrogen for use as part adsorbent spill contingency procedure.,MMHE,Commissioning,Commissioning,,0,0
114,wrongtemplate114,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate N2 purging - impurities, lack of displacement flow","Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) - Self-healing material leading to potential fire 
 - Source of ignition at live platform leading to increased risk of fire and explosion, in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impact.","To confirm that Post-Shutdown Leak Test work pack includes monitoring requirement, continuous manning of N2 skid during N2 purging activities and communication protocols with adsorbent filling team.",MMHE,HUC,HUC,,0,0
115,wrongtemplate115,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate N2 purging - impurities, lack of displacement flow","Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) - Self-healing material leading to potential fire 
 - Source of ignition at live platform leading to increased risk of fire and explosion, in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impact.",To ensure pressure monitoring device (pressure gauge) is provided at inlet to Gas / Condensate MRU vessels during N2 purging. To then describe requirement to monitor and check N2 supply into vessel as part of work activity in work pack and JSA.,MMHE,Commissioning,Commissioning,,0,0
116,wrongtemplate116,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Inadequate N2 purging - impurities, lack of displacement flow","Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) - Self-healing material leading to potential fire 
 - Source of ignition at live platform leading to increased risk of fire and explosion, in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impact.","To reflect analyzer set-up (monitoring of O2, N2 content in vessels) and assembly in work pack, including safe discharge of sample through analyzer vent, and response required on equipment local alarms.",MMHE,Commissioning,Commissioning,,0,0
117,wrongtemplate117,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. N2 skid package unavailable / trip

2. Platform emergency events, requiring all personnel to safely isolate work site and proceed muster area","Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) - Self-healing material leading to potential fire 
 - Source of ignition at live platform leading to increased risk of fire and explosion, in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impact.","To confirm mitigation and contingency procedures for safely securing vessel and work site in the event of loss of N2 supply (unplanned) during adsorbent filling activities. 
To then describe safe work procedures and required provisions in work pack and JSA, to safely secure and isolate vessel and work site during adsorbent filling activities. ",MMHE,Commissioning,Commissioning,,0,0
118,wrongtemplate118,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Unfavourable weather conditions - High winds, heavy rain

2. Work duration approaching monsoon season ","N2 purging operations stopped (unplanned) during adsorbent filling activities 

Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) - Self-healing material leading to potential fire 
- Source of ignition at live platform leading to increased risk of fire and explosion, in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impact.","To ensure adequate space is available at site to temporarily store cat cans, in event when filling activity is required to be stopped (unplanned) due to adverse weather conditions or emergency conditions requiring personnel to muster.

To then reflect in work pack - designated cat can storage area on MRU Gas / Condensate modules and requirement to move cat can to storage area.",MMHE,Commissioning,Commissioning,,0,0
119,wrongtemplate119,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Emergency conditions requiring personnel to leave worksite and proceed to designated muster area,"N2 purging operations stopped (unplanned) during adsorbent filling activities 

Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) - Self-healing material leading to potential fire 
- Source of ignition at live platform leading to increased risk of fire and explosion, in event of gas leaks, resulting in personnel injuries / fatalities, major asset and environmental impact.","To reflect in work pack - requirement to safely isolate, secure and store cat can in event of adverse weather conditions or emergency conditions, during adsorbent filling activities.",MMHE,Commissioning,Commissioning,,0,0
120,wrongtemplate120,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Incompatible cat can support fabricated,"Unable to perform filling activities, requiring site adjustments and rectifications resulting in delays to complete work activities.",To ensure that cat can support structure is reviewed and verified for compatibility against cat can funnel and dimensions to be used for Gas / Condensate MRU adsorbent filling activities.,MMHE,Commissioning,Commissioning,,0,0
121,wrongtemplate121,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"CPP crane lifting and rigging connected to cat can while filling activities are performed from top of vessel through a funnel
 - Sudden movement of crane, cat can move out of position, dropped cat can onto deck","Dropped Objects resulting in personnel injuries / fatality, asset / equipment damage","To review requirement to lock Crane boom, slew and hoist, to reduce risks of dropped or loss of control of cat can, due to sudden movement of crane. ",Hess,Operations ,Operations ,,0,0
122,wrongtemplate122,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Unaware or not familiar with bridging Emergency Response procedures at facility

2. Unclear roles and responsibilities for handling of IP for medical treatment or MEDEVAC","1. Personnel unable to safely perform rescue or MEDEVAC activities, muster and communicate in a timely manner during emergency events resulting in increased risks of personnel injuries / fatality.

2. Coordination issues during emergency response, resulting in delays to perform emergency response and evacuation activities.","To ensure that an Emergency Drill, for a rescue from MRU vessel scenario, is performed at early stage of Post-Shutdown Campaign upon mobilization of adsorbent and ceramic balls filling work team to CPP. ",Hess,Operations ,Operations ,,0,0
123,wrongtemplate123,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Storage of cat can filled with adsorbent on vessel deck during transfer to Offshore site - dangerous good classification under IMDG

Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) -  Adsorbent material are Self-heating materials that can act as sources of ignition, if exposed to atmosphere, not isolated from combustible materials","Improper cat cans storage and securing methods, leading to damage and adsorbent spillage on vessel deck due to impacts from surrounding work activities or vessel excessive rolls, causing fire on vessel deck, resulting in personnel injuries / fatality, vessel damage requiring repair / rectifications and delays to complete work campaign.","To confirm if ceramic balls stored in drums are considered hazardous and classified under IMDG. If confirmed, to ensure drums are stored at dedicated storage area on vessels to be used for material transfer.",MMHE,Marine,Marine,,0,0
124,wrongtemplate124,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Storage of cat can filled with adsorbent on vessel deck during transfer to Offshore site - dangerous good classification under IMDG

Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) -  Adsorbent material are Self-heating materials that can act as sources of ignition, if exposed to atmosphere, not isolated from combustible materials","Improper cat cans storage and securing methods, leading to damage and adsorbent spillage on vessel deck due to impacts from surrounding work activities or vessel excessive rolls, causing fire on vessel deck, resulting in personnel injuries / fatality, vessel damage requiring repair / rectifications and delays to complete work campaign.","To confirm with Ajang (FCB) if vessel has valid IMDG classification (classified for carrying hazardous cargo) - to carry adsorbent cat cans. If not, vessel cannot be used for material transfers. To update work plan and procedures accordingly.",MMHE,Marine,Marine,,0,0
125,wrongtemplate125,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Storage of cat can filled with adsorbent on vessel deck during transfer to Offshore site - dangerous good classification under IMDG

Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) -  Adsorbent material are Self-heating materials that can act as sources of ignition, if exposed to atmosphere, not isolated from combustible materials","Improper cat cans storage and securing methods, leading to damage and adsorbent spillage on vessel deck due to impacts from surrounding work activities or vessel excessive rolls, causing fire on vessel deck, resulting in personnel injuries / fatality, vessel damage requiring repair / rectifications and delays to complete work campaign.","To ensure that cat cans are stored at designated location with required work area controls on AWB / AHT, in accordance with IMDG requirement. To reflect in stowage plan and relevant work procedure.",MMHE,Marine,Marine,,0,0
126,wrongtemplate126,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Storage of cat can filled with adsorbent on vessel deck during transfer to Offshore site - dangerous good classification under IMDG

Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) -  Adsorbent material are Self-heating materials that can act as sources of ignition, if exposed to atmosphere, not isolated from combustible materials","Improper cat cans storage and securing methods, leading to damage and adsorbent spillage on vessel deck due to impacts from surrounding work activities or vessel excessive rolls, causing fire on vessel deck, resulting in personnel injuries / fatality, vessel damage requiring repair / rectifications and delays to complete work campaign.","To ensure that a safe work procedure is available for clean-up of adsorbent spillage on vessel deck, as per adsorbent material SDS. To incorporate into Project Bridging ERP.",MMHE,EHS,Technical Safety ,,0,0
127,wrongtemplate127,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"1. Unfavourable weather conditions - High winds, heavy rain

2. Work duration approaching monsoon season ","Unable to perform material transfer, causing disruptions and delays to complete work campaign","To consider using AWB for temporary storage of cat cans / drums and lift / transfer to CPP, instead AHT / FCB, as AWB has DP capabilities and able to operate at higher weather tolerances.",MMHE,Marine,Marine,,0,0
128,wrongtemplate128,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Limitations on crane operations due to congested vessel deck space, or improper space allocation on vessel for safe lifting and rigging activities

Adsorbent - Pyrophoric materials (Puraspec 1178 / 5199) -  Adsorbent material are Self-heating materials that can act as sources of ignition, if exposed to atmosphere, not isolated from combustible materials","Unsafe conditions, Unsafe acts leading to dropped / swing objects resulting in 
- personnel injuries / fatality and vessel asset damage,  
- ceramic ball drums damage, adsorbent cat can damage leading to spillage of adsorbent on vessel deck, causing fire on vessel deck, resulting in personnel injuries / fatality, vessel damage requiring repair / rectifications and delays to complete work campaign","To provide stowage plan on vessels to be used for transfer of adsorbents - to show equipment securing method / lashing and segregation, considering vessel motions during loading / unloading and journey from supply base.",MMHE,Marine,Marine,,0,0
129,wrongtemplate129,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,Loss of power to lighting and essential equipment during night work activities - Marine Vessels,"Unsafe conditions, Unsafe acts - resulting in personnel injuries / fatality due to falls, man-overboard, incorrect handling of energized tools or equipment, adverse weather, etc.","If FCB can be used for transferring adsorbent cat cans / ceramic ball drums, to confirm and verify adequacy of lighting fixtures for night work activities on FCB during vessel inspection. If vessel there is inadequate lighting, to ensure additional lighting fixtures are provided. ",MMHE,Marine,Marine,,0,0
130,wrongtemplate130,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"Unavailability of CPP crane operators dedicated to adsorbent and ceramic balls filling / loading activities and throughout night shift - CPP crane operators (2 pax) will also perform work activities at WHA and remote WHPs, hence they may not be available at all times at CPP.","High to Continuous demand for Crane usage leading disruptions to other planned work activities at site, and Adsorbent and ceramic balls filling / loading activities resulting in delays to complete work campaign activities.
","To provide information on planned dates and estimated duration for use of platform cranes for adsorbent and ceramic balls filling / loading activities, for Operations Team to plan crane usage for other work activities.",MMHE,Commissioning,Commissioning,,0,0
131,wrongtemplate131,,Test Upload 1,BRG-CPP,MRU Integration Project Post-Shutdown Phase,"High to Continuous demand for CPP cranes during Adsorbent and ceramic balls filling / loading activities - transfer between vessel to work site, transfer / holding of cat cans during loading activities and during night shit "," High to Continuous demand for Crane usage leading to possible accelerated equipment inspection and maintenance requirement, recommended parts replacement, etc. resulting in unavailability of crane and delays to complete adsorbent and ceramic balls filling / loading activities","To mobilize crane technician (technician with Level 3 operator license) for work campaign, considering high frequency, duration of crane use and use throughout night shift.
(crane technician with operator license is proposed considering manning limitations during work campaign, i.e. 1 pax instead of 2 pax).",MMHE,HUC,HUC,,0,0
