No,Study Action Number,Study Name,Facility,Project Phase,Cause,Consequence,Safeguard,Initial Risk,Recommendations,Residual Risk,Organisations,Discipline,Sub-Discipline,Future Actions,Due Date,Guideword,QueSeries,Deviation/Hazard
1,DDE-DLA/TRT-HZD-001,CRA,DLA-TRC,DDE,"SIPROD -Wellhead and conductors:
- Corrosion
- Well intervention equipment failure
- Erosion
- Marine collision (standby boat, supply boat, passing vessels, tug boat) against conductor
- Operator error
- Uncontrolled / sudden surge from well 
resulting in condition outside of design 
envelope / overpressure 
- Loss of annulus integrity
- Uneven and excessive subsidence leading to mechanical failure of conductors","Uncontrolled HC release from well/ blowout leading to potential fire/ explosion causing multiple personnel fatalities (when personnel present on platform), asset damage/production loss and environment (if unignited).","1. Well design specification in accordance to reservoir and Metocean condition, in line with PPGUA.
2. Adequate material selection based on material selection study.
3. Corrosion management plan (cathodic protection, splash zone coating for conductors).
4. Marine procedures.
5. 500m safety exclusion zone and procedures to intervene errant vessels.
6. Conductor located within jacket structure.
7. Barge bumper.
8. Standby vessel.
9. Well control / intervention procedures.
10. Trained and competent personnel.
11. Pressure control equipment (Blowout preventer).
12. Downhole tool monitoring system.
13. Geotechnical survey.
14. Subsidence allowance 0.21m.
15. SIMOPS procedures.
16. Blowout Preventer.
17. F&G detection initiating alarm with relevant executive actions.
18. ESD.
19. Correctly rated equipment and instrumentation provided based on hazardous area classification.
20. Safe Working Practice (SWP) for ignition control e.g. hot work permits, habitat etc.
21. GPA system providing both audio and visual alarms.
22. Escape routes leading to muster area (through gangway connected on Main Deck).
23. Evacuation means:
a. (Primary - Life boat on drilling rig)
b. (Secondary - Liferaft on DLA / TRT) 
c. (Tertiary - direct descent to sea).
24. Standby Vessel provided as means of rescue.
25. ERP.",5B,Finalise and align the SIPROD design philosophy with Drilling Team.,5B,PRISM,Engineering,Engineering,,2021-06-21,Hydrocarbon,,HC
2,DDE-DLA/TRT-HZD-002,CRA,DLA-TRC,DDE,"Export riser / flexible pipeline from DLA WHA / TRT WHC to subsea tie-in:
- Overpressure due to blocked discharge (i.e. due to stuck pig) or hydrate formation
- Corrosion 
- Impact from dropped objects onto pipeline
- External impact from ship / boat collision 
onto riser
- Anchor drop / drag on pipeline
- Inadequate/ poor pipeline inspection
- Fishing vessel interaction (e.g. Trawling)
","Potential prolonged riser jet fire at DLA WHA/TRT WHC leading to asset damage and personnel injuries / fatalities. May potentially cause escalation to topsides equipment and structures. Unignited release will lead to flammable gas cloud that could engulf large portion of process topsides. In the event of subsea release, the worst case consequence could be gas sea pool fire (sea surface fires).","1. Design Specifications for pipeline.
2. High High and Low Low Pressure Trip Function for export pipeline ( Independent transmitter for IPPPS).
3. Material selection (CRA-stainless steel carcass)
4. Sacrificial anodes.
5. Marine Navigation Aids to alert incoming/ passing marine vessels.
6. Flexible riser in J tube and located with in jacket (jacket is designed for operational and accidental - 1.0MJ).
7. Approved anchor pattern/ marine operating procedures.
8. Operating procedures, personnel training and competency assurance.
9. Pipeline survey and inspection (e.g. ROVs) As part of pipeline maintenance plan.
10. F&G detection initiating alarm with relevant executive actions.
11. ESD (High High and Low Low Pressure trip)  and IPPPS.
12. Correctly rated equipment and instrumentation provided based on hazardous area classification.
13. Safe Working Practice (SWP) for ignition control e.g. hot work permits, habitat etc.
14. GPA system providing both audio and visual alarms
15. Escape routes leading to muster area (through gangway connected on Main Deck).
16. Evacuation means :
- Normal Operation 
a. (Primary - Liferaft on DLA / TRT) 
b. (Secondary - direct descent to sea)
-During SIPROD 
a. (Primary - Life boat on drilling rig)
b. (Secondary - Liferaft on DLA / TRT) 
c. (Tertiary - direct descent to sea).""
17. Standby Vessel provided as means of rescue.
18. ERP.",5B,Layout drawings to show platform crane lifting operations restrictions area (No Go Zone) including the over pipeline approach area.,5B,PRISM,Engineering,Engineering,,2021-06-21,Hydrocarbon,,HC